# Açık sorular araştırması — Aliağa 20 MW batarya

*3 Kasım 2026. Her başlıkta: ne bulundu, bizim için anlamı, hâlâ açık olan, nereden bakılır, sunumda sorulursa ne denir.*

> **Kaynak notu:** EPDK ve TEİAŞ sitelerini bu ortamdan doğrudan açamadım. Bilgiler arama sonuçlarından, EPİAŞ raporlarından, hukuk bürosu yazılarından ve haberlerden derlendi. Resmî metinler (Resmî Gazete, TEİAŞ kriter dosyası) linklerden okunup teyit edilmeli. "Teyit edilmedi" yazan yerleri sunumda kesin bilgi gibi söyleme.

---

## Özet: sunumdan önce bilmen gereken 5 şey

1. **Modeldeki 1.879 TL primer fiyatı uydurma değil.** Ocak–Mart 2026 ortalaması tam olarak 1.878,88 TL/MW. Ama 2025'in çoğu ayında fiyat 540–1.000 arasındaydı. Nisan 2026'da 3.645'e, Mayıs başında 4.728'e çıktı.
2. **En büyük risk rakip bataryalar.** Haziran 2026'da Yalova'da 108 MW'lık Göktepe bataryası primer hizmete girdi. Bu tek proje bile saatlik primer ihtiyacının (~270–420 MW) üçte biri kadar. Yıl sonuna 1–2 GW depolama devreye girmesi bekleniyor. Primer fiyatı düşecek, soru ne kadar ve ne zaman.
3. **Buna rağmen proje ayakta kalıyor, çünkü çabuk geri ödüyor.** İlk yıl 1.879, ikinci yıl 1.000, sonra 500 TL senaryosunda bile geri ödeme ~2,2 yıl. Fiyat ilk yıldan 1.000'e düşüp sonra 500'e inse bile ~4,7 yıl.
4. **Santralin zaten primer yükümlülüğü var.** Kurulu gücün en az %5'i, yani 350 MW için ~17,5 MW. Yönetmelik bu yükümlülüğün devrine izin veriyor. Batarya bu yükü santralden alabilir. Bu ayrı bir gelir yolu ve araştırılmalı.
5. **Bataryanın kâr etmesi için kural engeli görünmüyor, ama iki resmî teyit şart.** Biri, termik santrale bütünleşik depolamanın 370 MW sınırına nasıl sayılacağı (EPDK). Diğeri, TEİAŞ'ın güncel depolama kriterleri.

---

## 1. Primer frekans (PFK) fiyatı

**Bulunanlar (EPİAŞ resmî raporları, ağırlıklı ortalama TL/MW):**

| Dönem | PFK | SFK | Kaynak |
|---|---|---|---|
| Ocak 2025 | 539,44 | 619,33 | [EPİAŞ Ocak 2025](https://www.epias.com.tr/wp-content/uploads/2025/02/Ocak-2025-Elektrik-Piyasalari-Raporu.pdf) |
| Mart 2025 | 872,27 | 1.320,67 | [EPİAŞ Mart 2025](https://www.epias.com.tr/wp-content/uploads/2025/04/Mart-2025-Elektrik-Piyasalari-Raporu.pdf) |
| Nisan 2025 | 1.823,11 | 1.817,94 | [EPİAŞ Nisan 2025](https://www.epias.com.tr/wp-content/uploads/2025/05/Nisan-2025-Elektrik-Piyasalari-Raporu.pdf) |
| Mayıs 2025 | 1.375,79 | 2.413,09 | [EPİAŞ Mayıs 2025](https://www.epias.com.tr/wp-content/uploads/2025/06/Mayis-2025-Elektrik-Piyasalari-Raporu.pdf) |
| Haziran 2025 | 1.004,07 | 2.985,11 | [EPİAŞ Haziran 2025](https://www.epias.com.tr/wp-content/uploads/2025/07/Haziran-2025-Elektrik-Piyasalari-Raporu.pdf) |
| Aralık 2025 | 962,97 | 759,44 | [EPİAŞ Aralık 2025](https://www.epias.com.tr/wp-content/uploads/2026/01/Aralik-2025-Elektrik-Piyasalari-Raporu.pdf) |
| 2026 2. hafta | 1.465,94 | | [EPİAŞ 2026 2. hafta](https://www.epias.com.tr/wp-content/uploads/2026/01/2.Hafta-05.01.26-11.01.26-Haftalik_Rapor.pdf) |
| 2026 5. hafta | 1.376,10 | | [EPİAŞ 2026 5. hafta](https://www.epias.com.tr/wp-content/uploads/2026/02/5.Hafta-26.01.26-01.02.26-Haftalik_Rapor.pdf) |
| 2026 8. hafta | 1.657,61 | | [EPİAŞ 2026 8. hafta](https://www.epias.com.tr/wp-content/uploads/2026/02/8.Hafta-16.02.26-22.02.26-Haftalik_Rapor.pdf) |
| 2026 9. hafta | 1.628,93 | | [EPİAŞ 2026 9. hafta](https://www.epias.com.tr/wp-content/uploads/2026/03/9.Hafta-23.02.26-01.03.26-Haftalik_Rapor.pdf) |
| Ocak–Mart 2026 ort. | **1.878,88** | | [ikincil kaynak (blog)](https://dorukkurt1.substack.com/p/primer-ve-sekonder-frekans-kontrol) |
| Nisan 2026 ort. | 3.645,31 | | aynı blog, teyit edilmeli |
| 2026 18. hafta (27 Nis–3 May) | **4.728,17** | 3.361,56 | [EPİAŞ 2026 18. hafta](https://www.epias.com.tr/wp-content/uploads/2026/05/18.Hafta-27.04.26-03.05.26-Haftalik_Rapor.pdf) |

- 18. haftada toplam tedarik edilen PFK 46.064 MW, yani saatte ortalama ~274 MW. 9. haftada 67.793 MW (~404 MW/saat).
- 2025'te bilinen 6 ayın kaba ortalaması ~1.100 TL. Bu bir tahmin, ağırlıklı yıllık ortalama değil.

**Bizim için anlamı:**

| Primer fiyatı (TL/MW) | Geri ödeme, 20/40 |
|---|---|
| 539 (Oca 2025) | ~5,2 yıl |
| 1.000 (2025 tipik) | ~2,9 yıl |
| 1.879 (modelimiz) | 1,6 yıl |
| 4.728 (May 2026) | 1 yılın altında |

**Hâlâ açık:**
- Haziran–Ekim 2026 fiyatları bulunamadı. Göktepe bataryası girdikten sonra fiyatın ne olduğu en kritik bilgi.
- 2025'in eksik ayları: Şubat ve Temmuz–Kasım.

**Nereden bakılır:**
- [EPİAŞ Şeffaflık → Yan Hizmetler → Primer Frekans Rezerv Miktarı](https://seffaflik.epias.com.tr/transparency/piyasalar/yan-hizmetler/primer-frekans-rezerv-miktari.xhtml). Aynı menüde fiyat ekranı da var, saatlik olarak Excel'e indirilebilir.
- epias.com.tr'deki haftalık ve aylık rapor arşivi: 2026'nın 20.–44. haftaları.

**Sunumda sorulursa:** "Modeldeki fiyat Ocak–Mart 2026 ortalaması. 2025'te daha düşüktü, ama 1.000 TL'de bile geri ödeme 3 yılın altında. Projeyi bitiren seviye ~560 TL."

---

## 2. Rakip bataryalar: pazar doyarsa ne olur? (EN ÖNEMLİ RİSK)

**Bulunanlar:**
- EPDK **676 projeye 33,1 GW** depolamalı üretim ön lisansı verdi (263 RES, 413 GES). [AA](https://www.aa.com.tr/tr/ekonomi/epdk-depolamali-elektrik-uretimine-yonelik-33-1-gigavat-kurulu-guc-icin-on-lisans-verdi/3520127) · [Dünya](https://www.dunya.com/gundem/depolamali-elektrik-uretimi-alaninda-epdkdan-676-projeye-on-lisans-haberi-769690)
- **Göktepe BESS (Polat Enerji, Yalova, 108 MW / 132 MWh)** Haziran 2026'da Türkiye'de ilk kez primer frekans hizmetine girdi. [Enerji Bülteni](https://www.enerjibulteni.com/2026/06/17/turkiyede-ilk-kez-enerji-depolama-tesisi-primer-frekans-kontrolu-nde-devreye-girdi/) · [ElectricityTR](https://www.electricityturkey.com/haber/turkiyede-enerji-depolamada-yeni-donem-ilk-primer-frekans-kontrolu-uygulamasi-devreye-alindi)
- Enerjisa Üretim, Bandırma Enerji Üssü'nde (doğalgaz santrali sahası) bakanlık kabulü yapılmış ilk BESS'i Ekim 2025'te devreye aldı. Bize en yakın örnek, çünkü o da santral sahasında. MW/MWh bilgisi bulunamadı. [CNBC-e](https://www.cnbce.com/teknoloji/enerjisa-uretim-turkiyenin-ilk-bakanlik-kabulu-yapilan-batarya-depolama-tesisini-devreye-aldi-h17929) · [DHA](https://www.dha.com.tr/kurumsal/bandirma-enerji-ussunde-batarya-enerji-depolama-sistemi-devreye-alindi-2731612)
- Şubat 2026 itibarıyla depolamalı RES/GES'ten 208 MW devreye girmişti. [Ember](https://ember-energy.org/tr/analizler/turkiye-elektrik-gorunumu-2026/depolama/)
- Sektörün yıl sonu beklentisi ~1 GWh, bir analize göre 2026'da 2.000 MW üzeri. [Para Dergi](https://www.paradergi.com.tr/sektorler/2026/08/11/enerji-donusumunun-sigortasi-depolama) · [Enerji Bülteni, Ekim 2026](https://www.enerjibulteni.com/2026/10/07/enerji-depolamada-projeden-yatirima-gecis-donemi-basladi/)
- EPDK 6 Ekim 2026'da 2 depolamalı RES ve 6 depolamalı GES'e 49 yıllık üretim lisansı verdi. [Yeşil Haber](https://yesilhaber.net/epdk-depolamali-res-ges-uretim-lisansi/)

**Bizim için anlamı:** Primer pazarı saatte ~270–420 MW. Devreye girecek birkaç yüz MW batarya bile bu pazarı doyurur ve fiyatı düşürür. Bu yüzden 1.879 TL'yi 10 yıl sabit varsaymak iyimser.

**Fiyat düşüş senaryoları (modelin kendi rakamlarıyla, 20/40, yatırım 360 M TL):**

| Senaryo | Geri ödeme |
|---|---|
| 1. yıl 1.879 → 2. yıl 1.000 → sonra 500 | **~2,2 yıl** |
| Hep 1.000 | ~2,9 yıl |
| 1. yıl 1.000 → sonra hep 500 | **~4,7 yıl** |
| Hep 500 | ~5,6 yıl ✕ |

Ayrıca primer düşerse batarya sekondere ya da al-sata geçebilir. Model bunu zaten hesaba katıyor.

**Hâlâ açık:**
- Önümüzdeki 2 yılda primer pazarına girecek batarya MW'ı.
- TEİAŞ'ın primer ihtiyacını artırıp artırmayacağı (yenilenebilir arttıkça ihtiyaç da artar).

**Nereden bakılır:**
- EPDK lisans veritabanı: depolamalı tesis lisansları.
- TEİAŞ yan hizmet duyuruları.
- [EY Türkiye BESS raporu](https://ey.com/content/dam/ey-unified-site/ey-com/tr-tr/services/strategy/documents/ey-tr-turkey-bess-insights.pdf) · [PwC Strategy&](https://www.strategyand.pwc.com/tr/sabit-depolama-bess-sistemlerinin-buyumesi)

**Sunumda sorulursa:** "Evet, pazar dolacak. Bu yüzden erken girmek önemli. Geri ödeme hızlı olduğu için fiyat ikinci yıldan yarıya düşse bile yatırım ~2 yılda dönüyor."

---

## 3. TEİAŞ'ın depolama kuralları

**Bulunanlar:**
- **Primer:** en az 10 MW; enerji kapasitesi (MWh) / rezerv (MW) **≥ 1,25**; 10 mHz ölü bant. Kaynak: 2021 TEİAŞ kriterleri, [EMO sunumu](https://www.emo.org.tr/ekler/86103ebf466eebc_ek.pdf). **Modeldeki varsayımla aynı.**
- **Sekonder:** 3 ve 4 saatlik teklif dönemleri için enerji/rezerv oranı tanımlanmış (Madde 20). 4 saat için "9" rakamı haberde geçiyor ama kesik. Sekondere ayrılan enerji başka piyasada kullanılamaz. [Yeşil Haber: TEİAŞ kriter taslağı](https://yesilhaber.net/teias-elektrik-depolama-sebeke-kriterleri/)
- 30 MW ve üzeri tesislere ek frekans hassasiyet şartları var. Biz 20 MW'ız, bu bize uygulanmayabilir.
- TEİAŞ kriterleri güncelliyordu. 17 Ekim 2026 değişikliklerinde yan hizmet performans testi sertifikalarının TEİAŞ'ça düzenlenmesi **31 Aralık 2026'ya ertelendi**. [24 Saat](https://www.24saatgazetesi.com/elektrik-piyasasinda-yeni-donem-lisans-depolama-ve-teminat-kosullari-degisti)

**Hâlâ açık:** Sekonder oranının güncel resmî değeri. Primer tarafı teyitli, planımız primer üzerine olduğu için risk düşük.

**Nereden bakılır:**
- TEİAŞ "Elektrik Depolama Tesislerinin Şebeke Bağlantı ve Uyumluluk Kriterleri": [Web-IM dosyası](https://webim.teias.gov.tr/file/283015a3-96df-471c-b1b3-8d49977565f8)
- TEİAŞ depolamanın yan hizmetlere katılımı: [Web-IM](https://webim.teias.gov.tr/file/40d3161d-5221-44ea-b380-2197ab795f9c) · [Ek-1](https://webim.teias.gov.tr/file/88297b46-b1a9-4fdf-b6b0-a02bb2aceef5)
- TEİAŞ [Primer Frekans Kontrol El Kitabı](https://docplayer.biz.tr/272255-Turkiye-elektrik-iletim-a-s-primer-frekans-kontrol-hizmetinin-uygulanmasina-iliskin-el-kitabi.html)

**Sunumda sorulursa:** "Primer için 1,25 saat şartı TEİAŞ kriterinde var, 20/30 ve 20/40 bunu karşılıyor. Sekonder şartı çok ağır olduğu için sekonderi santrale bıraktık."

---

## 4. Santralin mevcut frekans yükümlülüğü ve anlaşması (YENİ FIRSAT)

**Bulunanlar:**
- Şebeke Yönetmeliği: her ünite kurulu gücünün **en az %5'i** kadar primer rezerv sağlamalı (nükleerde %2). 350 MW için **~17,5 MW**. [Alomaliye, Şebeke Yön. değişikliği 13.07.2023](https://www.alomaliye.com/2023/07/13/elektrik-sebeke-yonetmeligi-degisiklik-13-07-2023/amp/)
- Yan Hizmetler Yönetmeliği: primer rezerv TEİAŞ'ın tedarik süreciyle doğrudan ya da **yükümlülüğün transferi yoluyla devralınarak** sağlanabilir. [Hukuki Haber](https://www.hukukihaber.net/elektrik-piyasasi-yan-hizmetler-yonetmeliginde-degisiklik-1/amp)
- Sekonder hizmetine TEİAŞ kapasite bedeli ödüyor. [Resmî Gazete 2017](https://resmigazete.gov.tr/eskiler/2017/11/20171126-8.htm)

**Bizim için anlamı:**
- Santral bugün 17,5 MW primeri kendisi tutuyorsa, bu MW'lar üretimden kısılıyor olabilir.
- Batarya bu yükümlülüğü devralırsa santral o 17,5 MW'ı satabilir ya da sekondere ayırabilir.
- Bu, primer fiyatı çökse bile bataryaya bir iş bırakır.

**Hâlâ açık:**
- Santral yükümlülüğü bugün nasıl karşılıyor: kendi mi tutuyor, devrediyor mu, primer için ödeme alıyor mu?
- Modelde santralin üst sınırı 350 MW. Bu primer payı düşülmüş net değer mi?
- Mevcut sekonder anlaşması varsa: bandı, fiyatı, süresi.

**Nereden bakılır:** Santral işletme müdürlüğü, TEİAŞ ile yapılan yan hizmet anlaşması, santralin YAL/YAT ve yan hizmet faturaları.

**Sunumda sorulursa:** "Santralin primer yükümlülüğü bataryaya devredilebilir, bu da ek bir değer. Rakamını santralin mevcut anlaşmasını görünce koyacağız."

---

## 5. Lisans, 370 MW sınırı, bütünleşik depolama

**Bulunanlar:**
- Üretim lisansı sahibi, lisanslı tesisine **bütünleşik depolama ünitesi** kurabilir. Ünite tesisin parçası sayılır ve **tek lisans** altında değerlendirilir. [Mondaq](https://www.mondaq.com/turkey/renewables/1256572/elektrik-piyasas%C4%B1nda-depolamal%C4%B1-%C3%9Cretim-faaliyeti-ve-lisanslama-s%C3%BCreci) · [Çakmak](https://cakmak.av.tr/wp-content/uploads/2024/03/Regulations-on-Electricity-Storage.pdf) · [Lexpera: Depolama Yönetmeliği](https://www.lexpera.com.tr/mevzuat/yonetmelikler/elektrik-piyasasinda-depolama-faaliyetleri-yonetmeligi-2)
- Sisteme verilen enerji, kabul edilen **elektriksel kurulu güçle sınırlı**. Bizim kurgumuz, yani santral + batarya ≤ 370 MW, buna uygun. [Erdem & Erdem](https://www.erdem-erdem.av.tr/bilgi-bankasi/elektrik-depolama-faaliyetine-iliskin-guncel-duzenlemeler)
- **Kaynaklar çelişiyor:** depolama gücünün lisanstaki kurulu gücü aşamayacağı hükmü bir kaynağa göre kaldırıldı, diğerine göre hâlâ geçerli. Bizim 20 MW için sorun yaratmaz, ama 100 MW gibi büyük seçeneklerde önemli. [Çakmak](https://cakmak.av.tr/?p=7210) · [Finansopia](https://www.finansopia.com/genel/gundem/epdkden-elektrik-piyasalarina-iliskin-kurul-kararlari/)
- Son değişiklikler:
  - 29 Aralık 2025: Depolama Yönetmeliği. [Alomaliye](https://www.alomaliye.com/2025/12/29/elektrik-piyasasinda-depolama-faaliyetleri-yonetmeliginde-degisiklik-29-12-2025/)
  - 17 Ekim 2026: bağlantı, yan hizmet ve depolama yönetmelikleri.
  - 19 Ekim 2026: Lisans Yönetmeliği. "Kapasite" ifadeleri "güç" oldu, teminat kuralları değişti. [Foreks](https://www.foreks.com/haber/detay/6ad53fc258b1b941c208c599/PICNEWS/tr/epdk-depolamali-elektrik-uretim-tesislerinde-lisans-kurallarini-degistirdi-19-10-26/)
- 2023'ten beri yeni "depolamalı üretim tesisi" ön lisans başvuruları durdurulmuştu. Bu yeni RES/GES projeleri içindi. Mevcut lisanslı bir santrale bütünleşik depolama farklı bir yol, ama teyit edilmeli. [Rekabet ve Regülasyon](https://www.rekabetregulasyon.com/turkiyede-elektrigin-depolamasi-ve-uretimi-mevzuat-uygulamalar-ve-guncel-gelismeler/)
- Emsal: Margün Enerji, EPDK onayıyla GES'ine bütünleşik depolama kurdu. [KAP](https://kap.org.tr/en/Bildirim/1369622)

**Hâlâ açık:**
- Termik santrale bütünleşik depolama için hangi başvurunun yapılacağı: lisans tadili mi, kurul kararı mı?
- Bağlantı anlaşmasında değişiklik gerekip gerekmediği.
- 17 ve 19 Ekim 2026 değişikliklerinin tam metni.

**Nereden bakılır:** EPDK'nın bütünleşik depolama sayfası ([EPDK](https://www.epdk.gov.tr/Detay/Icerik/5-11470/elektrik-uretim-tesislerine-butunlesik-elektrik-d)), Resmî Gazete 17 ve 19 Ekim 2026, bir enerji hukuku bürosundan yazılı görüş.

**Sunumda sorulursa:** "Mevzuat lisanslı santrale bütünleşik depolamaya izin veriyor ve tek lisans altında sayıyor. Toplam çıkış 370 MW'ı geçmeyecek şekilde kurguladık. Başvuru şeklini EPDK'dan yazılı olarak teyit edeceğiz."

---

## 6. Şarj elektriğinin maliyeti (sistem kullanım bedeli, vergi)

**Bulunanlar:**
- Bütünleşik depolamada şebekeden çekilip geri verilen enerji tesisin üretimiyle **netleştirilir**. Bu enerji tesisin teşvik ve alım garantilerinden yararlanamaz (bizim için önemsiz, YEKDEM yok).
- Depolama ayrı bir uzlaştırma birimi olarak kaydediliyor. [Alomaliye: Depolama Yönetmeliği](https://www.alomaliye.com/2021/05/09/elektrik-piyasasinda-depolama-faaliyetleri-yonetmeligi/amp/)
- Şarj enerjisine iletim ya da sistem kullanım bedeli ve vergi uygulanıp uygulanmadığına dair net bilgi **bulunamadı**.

**Bizim için anlamı:** Batarya primerde çoğunlukla bekliyor, çok az enerji çeviriyor. Bu yüzden bu kalem küçük. Modelde yılda 5 M TL ayrıldı.

**Nereden bakılır:** EPDK tarife tabloları (iletim sistem kullanım bedeli), Bağlantı ve Sistem Kullanım Yönetmeliği, EPDK'ya yazılı soru.

---

## 7. Batarya maliyeti

**Bulunanlar:**
- **BNEF Aralık 2025:** anahtar teslim BESS dünya ortalaması **117 $/kWh**. 2 saatlik sistem 124 $/kWh. Avrupa 177, Çin 73 $/kWh. EPC ve şebeke bağlantısı hariç. [Energy-Storage.news](https://www.energy-storage.news/behind-the-numbers-bnef-finds-40-year-on-year-drop-in-bess-costs/)
- **Ember Ekim 2025:** Çin/ABD dışında toplam proje maliyeti ~**125 $/kWh**: 75 ekipman + 50 EPC ve bağlantı. [Ember](https://ember-energy.org/latest-insights/how-cheap-is-battery-storage/)
- Yerli üretici: Maxxen (Kontek), Aydın'da 10 GWh hedefli fabrika. [Ekonomi Gazetesi](https://www.ekonomigazetesi.com/sehirler/maxxen-enerjinin-enerji-depolama-tesisi-uretime-basladi-67832)

**Bizim için anlamı:** Modelimiz 95 $/kWh + 170 $/kW kullanıyor. 20/40 için toplam 7,2 M USD, yani **~180 $/kWh**. Piyasa ortalamasının **üstünde**, yani temkinli. Gerçek teklif 125–150 $/kWh gelirse yatırım ~250–300 M TL'ye iner.

**Hâlâ açık:** Türkiye'ye teslim fiyatı, trafo ve şalt, yangın sistemi, sigorta. 3 tedarikçi teklifi şart.

**Sunumda sorulursa:** "Maliyeti BNEF ve Ember ortalamalarının üstünde aldık. Teklifler muhtemelen daha düşük gelecek."

---

## 8. Karbon maliyeti (santral tarafı, uzun vade)

**Bulunanlar:**
- **Türkiye ETS Yönetmeliği 27 Ağustos 2026'da yürürlüğe girdi.** [Foreks](https://www.foreks.com/haber/detay/6a8fb1f53defa45fccd7c0c8/PICNEWS/tr/turkiye-emisyon-ticaret-sistemi-yururluge-girdi-sanayiye-karbon-izni-ve-tahsisat-yukumlulugu-geliyor-27-08-26/) · [CNBC-e](https://www.cnbce.com/haberler/ets-yonetmeligi-yayimlandi-iste-karbon-piyasasinin-yeni-kurallari-h35893)
- Yılda 50 bin ton CO2 üstü tesisler kapsamda. İthal kömür santrali kesin kapsamda.
- Pilot dönem 2026–2027'de tahsisatlar %100 ücretsiz, 2026'da fiilen ödeme yok. Bazı kaynaklara göre pilot 2028'e kadar sürebilir.
- Ücretsiz tahsisatın azaltılma takvimi en geç 2027'de açıklanacak. [Para Dergi](https://www.paradergi.com.tr/sektorler/2026/01/26/emisyon-ticaret-sistemi-icin-geri-sayim-basladi) · [Ember](https://ember-energy.org/tr/analizler/turkiye-emisyon-ticaret-sistemi-ne-getiriyor/)
- Referans: AB SKDM sertifika fiyatı 2026 2. çeyrek **75,28 €/tCO2**.

**Bizim için anlamı:**
- Bataryanın kendi kârını etkilemez.
- Santral tarafını 2028 sonrası değiştirebilir. Karbon ödenmeye başlarsa santralin maliyeti artar, daha sık yük düşer, sekonder hesabı değişir.
- Bu durumda batarya santrale kıyasla daha değerli bir varlık olur.

**Sunumda sorulursa:** "Karbon 2028'e kadar ücretsiz tahsisatla geliyor. Batarya karbondan etkilenmiyor, aksine santralin esnekliğini artırıyor."

---

## 9. Teşvik

**Bulunanlar:**
- Yeni teşvik sistemi **9903 sayılı Karar**: Resmî Gazete 30 Mayıs 2025, sayı 32915. Kritik hükümleri 1 Ocak 2026'da yürürlüğe girdi.
- Gümrük vergisi muafiyeti ve KDV istisnası sağlanıyor. KDV istisnası artık isteğe bağlı. [Andersen](https://tr.andersen.com/tr/images/pdf/and_25-yatirimlarda-yeni-tesvik-sistemi.pdf) · [Muhasebe TR](https://www.muhasebetr.com/yazarlarimiz/abuzerakbiyik/008)
- Elektrik üretim ekipmanı için gümrük ve KDV avantajı genel olarak uygulanıyor. [FFK Hukuk](https://www.ffkpartnerhukuk.com.tr/elektrik-uretiminde-devlet-tesvikleri-ve-hukuki-detaylar/)
- **Depolamaya özel madde bulunamadı.** Bataryanın teşvik kapsamına girdiği teyit edilmeli.

**Nereden bakılır:** Sanayi ve Teknoloji Bakanlığı, Yatırım Teşvik Sistemi (E-TUYS); 9903 sayılı Karar eki; şirketin mali müşaviri.

**Sunumda sorulursa:** "Teşviksiz senaryoda da geri ödeme 2 yılın altında. Teşvik çıkarsa ek kazanç olur."

---

## Kime ne sorulacak (kontrol listesi)

| Kime | Soru |
|---|---|
| Santral işletme | %5 primer yükümlülüğünü nasıl karşılıyoruz? Sekonder anlaşmamız var mı, bandı ne? Minimum yük ve rampa hızı? |
| Ticaret / piyasa ekibi | Haziran–Ekim 2026 PFK ve SFK fiyatları (EPİAŞ Şeffaflık'tan saatlik Excel) |
| TEİAŞ | Güncel depolama kriterleri; yükümlülük devri bataryaya yapılabilir mi? |
| EPDK / hukuk bürosu | Termik santrale bütünleşik depolama başvuru yolu; 370 MW sınırı; şarj enerjisi tarifesi |
| Tedarikçiler (3 firma) | 20/30 ve 20/40 anahtar teslim teklif, performans garantisi |
| Mali müşavir | 9903 kapsamında teşvik belgesi |
